<body>
  <header></header>
  <main>
    <div>
      <div class="metadata">
        <div><div>Title</div><div>VisualEyes&trade; | Calibration Procedures | Interacoustics</div></div>
        <div><div>Description</div><div>In this guide, you will learn how to calibrate the VisualEyes&trade; videonystagmography (VNG) system.</div></div>
        <div><div>Category</div><div>balance-testing-equipment</div></div>
      </div>
    </div>
    <div>
      <div class="hero product">
        <div><div><p><a href="/solutions">Solutions</a> / <a href="/balance-testing-equipment">Balance Testing Equipment</a> / How to perform calibration procedures</p></div></div>
        <div><div><p><strong>How to perform calibration procedures</strong></p></div></div>
        <div><div><h1>How to perform calibration procedures</h1></div></div>
        <div><div><p>In this guide, you will learn how to calibrate the VisualEyes&trade; videonystagmography (VNG) system.</p></div></div>
        <div><div><p><strong><a href="#contact">Get a quote</a></strong> <a href="/contact">Find a distributor</a></p></div></div>
        <div><div><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-1-begin-calibration.jpg" alt="Menu, including burger menu icon, home icon, up arrow, cog, start button, and calibration button. 30s in a large font size in the middle of the menu."></div></div>
      </div>
    </div>
    <div>
      <div class="split features">
        <div><div>
          <h2>VisualEyes&trade; Support</h2>
          <p>If you have not previously calibrated your eyes, you must do that first. The eyes should be calibrated anytime you change the goggle/camera, or the goggles are moved on the patient&rsquo;s face.</p>
        </div></div>
        <div><div>
          <p>Both videonystagmography (VNG) and vHIT use a 5-dot pattern for calibrations. For VNG, you must use the TV/monitor screen to generate the fixation points and for ESC vHIT, it is recommended that you always use the attached laser to generate the fixation points. The software screen will be the same regardless of which stimuli source is used.</p>
        </div></div>
        <div><div>
          <p>For VNG calibrations, the patient is instructed to look straight ahead and keep their head still and following the moving targets with their eyes only. The VNG calibration process is automated, so as soon as the patient has correctly fixated an individual point, the dot will automatically move to the next fixation point.</p>
        </div></div>
        <div><div>
          <p>At the beginning of testing, the calibration button will be highlighted in white to prompt you to begin a calibration before moving on to any other testing.</p>
        </div></div>
        <div><div>
          <p>Figure 1 - Begin calibration</p>
        </div></div>
        <div><div>
          <p>When you are in the calibration screen, you will see there are many different things you can do here. From the Advanced Setting button, you adjust the patient&rsquo;s distance to the target if that has changed and you can change the stimulus size if the patient has visual problems seeing the dot. Here you can also choose the default calibration if for any reason the patient cannot complete the calibration task. Using the Target Center button on the side allows you change the alignment of the center dot on the TV screen. This can be helpful with very tall patients.</p>
        </div></div>
        <div><div>
          <p>Figure 2 - Calibration screen options</p>
        </div></div>
        <div><div>
          <p>Using the tool bar just above the eyes, you can center the eyes (if you have a top mount goggle), you can adjust the tracking thresholds, change your default eye tracker, and disable either eye, if necessary.</p>
        </div></div>
      </div>
    </div>
    <div>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-2-calibration-screen-options.jpg" alt="Calibration screen with no eye positions completed. Options to the left include start calibration, use default calibration, distance to patient, and target size. The selected source is top mount camera. The selected stimulus is TV."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-4-source-and-stimuli.jpg" alt="Drop down list with source options, including top mount camera, eyeseecam, and vorteq second gen."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-5-start-calibration-button.jpg" alt="Calibration options, including start calibration, use default calibration, and advanced settings."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-6-calibration-in-progress.jpg" alt="Calibration underway, visible by two yellow check marks for center and left, empty for up and down, and a solid yellow dot for the right position."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-7-calibration-completed.jpg" alt="Completed eye calibration, visible by five green checkmarks in the up, left, down, right, and center positions. Three options are available to the left: accept and close, redo all, and use default and close."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-8-failed-vertical-calibrations.jpg" alt="Failed vertical calibrations, visible by a red X in the up, center, and down positions."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-9-calibration-clusters.jpg" alt="Graph representation of the eye calibration. Red circles are placed by the software in the left, up, right, and down positions for where it has detected a cluster of eye positions."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-10-review-calibrations.jpg" alt=""></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-11-esc-vhit-calibration-screen.jpg" alt="Source options, including top mount camera, eyeseecam, and vorteq second gen. Stimulus options, including TV, digital light bar, and eyeseecam laser."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-12-esc-vhit-calibration-steps.jpg" alt="ESC vHIT calibration underway, shown in the following sequence: 1) Solid yellow dot in the center position. 2) Accept Point option. 3) Yellow checkmark in the center position, and solid yellow dot in the left position. 4) Accept Point option."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-13-esc-vhit-head-calibration.jpg" alt=""></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-14-esc-vhit-head-calibration-examples.jpg" alt="Four identical head calibration graphs, with head velocity in degrees as the sole, x-axis value. Two of the graphs have a green peak, indicating a correct head velocity. One has a red peak, indicating a too fast head velocity. The final is grey, indicating a too slow head velocity."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-15-accept-esc-vhit-head-calibration.jpg" alt="An almost perfect, perpendicular cross in the vertical and horizontal directions. Options to accept and close or redo calibration."></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-16-completed-esc-vhit-head-calibration.jpg" alt=""></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/guides/balance/visualeyes/calibration/figure-17-failed-esc-vhit-eye-calibration.jpg" alt=""></p>
      <p><img src="https://content.da.live/paolomoz/interacoustics/media/yootheme/michelle-c4bfd56d.webp" alt=""></p>
    </div>
    <div>
      <div class="decision-band">
        <div><div><h2>Contact your local distributor</h2></div></div>
        <div><div><p>Our world-wide experts are ready to help you find the right solution.</p></div></div>
        <div><div><p><strong><a href="/contact">Find a distributor</a></strong></p></div></div>
      </div>
    </div>
  </main>
  <footer></footer>
</body>
